within IbpsaMpc.Fluid.Sources;
model MassFlowSource_T
  "Ideal flow source that produces a prescribed mass flow with prescribed temperature, composition and trace substances"
  extends IbpsaMpc.Fluid.Sources.BaseClasses.PartialSource_Xi_C;

  parameter Boolean use_m_flow_in = false
    "Get the mass flow rate from the input connector"
    annotation(Evaluate=true, HideResult=true, Dialog(group="Conditional inputs"));
  parameter Modelica.SIunits.MassFlowRate m_flow = 0
    "Fixed mass flow rate going out of the fluid port"
    annotation (Dialog(enable = not use_m_flow_in,group="Fixed inputs"));
  parameter Boolean use_T_in= false
    "Get the temperature from the input connector"
    annotation(Evaluate=true, HideResult=true,Dialog(group="Conditional inputs"));
  parameter Medium.Temperature T = Medium.T_default
    "Fixed value of temperature"
    annotation (Dialog(enable = not use_T_in,group="Fixed inputs"));

  Modelica.Blocks.Interfaces.RealInput m_flow_in(final unit="kg/s") if use_m_flow_in
    "Prescribed mass flow rate"
    annotation (Placement(transformation(extent={{-140,60},{-100,100}}),iconTransformation(extent={{-140,60},
            {-100,100}})));

  Modelica.Blocks.Interfaces.RealInput T_in(final unit="K",
                                            displayUnit="degC") if use_T_in
    "Prescribed boundary temperature"
    annotation (Placement(transformation(extent={{-140,20},{-100,60}})));

protected
  Modelica.Blocks.Interfaces.RealInput m_flow_in_internal(final unit="kg/s")
    "Needed to connect to conditional connector";
  Modelica.Blocks.Interfaces.RealInput T_in_internal(final unit="K",
                                                     displayUnit="degC")
    "Needed to connect to conditional connector";
  Modelica.Blocks.Interfaces.RealInput h_internal=
    Medium.specificEnthalpy(Medium.setState_pTX(p_in_internal, T_in_internal, X_in_internal))
    "Internal connector for enthalpy";

equation
  // Mass flow rate
  connect(m_flow_in, m_flow_in_internal);
  if not use_m_flow_in then
    m_flow_in_internal = m_flow;
  end if;
  for i in 1:nPorts loop
    ports[i].p = p_in_internal;
  end for;
  sum(ports.m_flow) = -m_flow_in_internal;
  // Enthalpy
  connect(T_in, T_in_internal);
  if not use_T_in then
    T_in_internal = T;
  end if;
  for i in 1:nPorts loop
     ports[i].h_outflow  = h_internal;
  end for;
  connect(medium.h, h_internal);

  annotation (defaultComponentName="boundary",
    Documentation(info="<html>
<p>
Models an ideal flow source, with prescribed values of flow rate, temperature, composition and trace substances:
</p>
<ul>
<li> Prescribed mass flow rate.</li>
<li> Prescribed temperature.</li>
<li> Boundary composition (only for multi-substance or trace-substance flow).</li>
</ul>
<p>
If <code>use_m_flow_in</code> is false (default option),
the <code>m_flow</code> parameter
is used as boundary pressure, and the <code>m_flow_in</code>
input connector is disabled; if <code>use_m_flow_in</code>
is true, then the <code>m_flow</code> parameter is ignored,
and the value provided by the input connector is used instead.
</p>
<p>
The same applies to the temperature <i>T</i>, composition <i>X<sub>i</sub></i> or <i>X</i> and trace substances <i>C</i>.
</p>
<h4>Options</h4>
<p>
Instead of using <code>Xi_in</code> (the <i>independent</i> composition fractions),
the advanced tab provides an option for setting all
composition fractions using <code>X_in</code>.
<code>use_X_in</code> and <code>use_Xi_in</code> cannot be used
at the same time.
</p>
<p>
Parameter <code>verifyInputs</code> can be set to <code>true</code>
to enable a check that verifies the validity of the used temperature
and pressures.
This removes the corresponding overhead from the model, which is
a substantial part of the overhead of this model.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/882\">#882</a>
for more information.
</p>
<p>
Note, that boundary temperature,
mass fractions and trace substances have only an effect if the mass flow
is from the boundary into the port. If mass is flowing from
the port into the boundary, the boundary definitions,
with exception of boundary flow rate, do not have an effect.
</p>
</html>",
revisions="<html>
<ul>
<li>
January 25, 2019, by Michael Wetter:<br/>
Refactored use of base classes.<br/>
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1072\">#1072</a>.
</li>
<li>
February 2nd, 2018 by Filip Jorissen<br/>
Made <code>medium</code> conditional and refactored inputs.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/882\">#882</a>.
</li>
<li>
April 18, 2017, by Filip Jorissen:<br/>
Changed <code>checkBoundary</code> implementation
such that it is run as an initial equation
when it depends on parameters only.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/728\">#728</a>.
</li>
<li>
January 26, 2016, by Michael Wetter:<br/>
Added <code>unit</code> and <code>quantity</code> attributes.
</li>
<li>
September 29, 2009, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
    Icon(graphics={
        Text(
          visible=use_m_flow_in,
          extent={{-185,132},{-45,100}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          textString="m_flow"),
        Text(
          visible=use_T_in,
          extent={{-162,34},{-60,-6}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          textString="T"),
        Rectangle(
          extent={{35,45},{100,-45}},
          lineColor={0,0,0},
          fillPattern=FillPattern.HorizontalCylinder,
          fillColor={0,127,255}),
        Ellipse(
          extent={{-100,80},{60,-80}},
          lineColor={0,0,255},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{-60,70},{60,0},{-60,-68},{-60,70}},
          lineColor={0,0,255},
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-54,32},{16,-30}},
          lineColor={255,0,0},
          fillColor={255,0,0},
          fillPattern=FillPattern.Solid,
          textString="m"),
        Ellipse(
          extent={{-26,30},{-18,22}},
          lineColor={255,0,0},
          fillColor={255,0,0},
          fillPattern=FillPattern.Solid),
                                  Text(
          extent={{-161,110},{139,150}},
          textString="%name",
          lineColor={0,0,255})}));
end MassFlowSource_T;
